<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_XKoyoPLCModbus" Id="{a477c376-dd06-40c3-b569-438369655d9b}" SpecialFunc="None">
    <Declaration><![CDATA[//Facilitates communication between Beckhoff and Koyo PLC over the network.
//The link is retargeted through the VAR_INPUT parameters below (IP address, TCP port,
//coil quantity, Modbus start address, transaction timeout); no device-dependent value
//is written into the logic, and the coil buffer size comes from
//GVL_KoyoPLCModbus.MAX_COIL_BYTE_INDEX so the internal and published arrays cannot drift.
//A. Wallace, 2015-7-22 - initial version
//2026-11-27 - named Modbus parameters, i_sIPAddr passed through to the read call,
//             buffer size declared once in GVL_KoyoPLCModbus
FUNCTION_BLOCK FB_XKoyoPLCModbus
VAR
    fbKoyo_PLCInputCoilsRx	:	FB_MBReadCoils; //FB for reading the coils from the other PLC
    anKoyo_PLC_CnBits	:	ARRAY [0..GVL_KoyoPLCModbus.MAX_COIL_BYTE_INDEX] OF BYTE; //Buffer for coil readbacks
    {attribute 'naming' := 'omit'}
    ftReset	: F_TRIG; //Reset edge sensor
    {attribute 'naming' := 'omit'}
    tonRetry : TON; //Retry timer
    nIndex : INT; //Index for clearing the coil array
END_VAR

VAR_INPUT
    i_tRetryTime : TIME := T#10S; //Retry time if modbus transaction fails
    i_sIPAddr	 : STRING[15]; //IP address (or host name) of the Koyo PLC
    i_nTCPPort   : UINT := 502; //Modbus TCP port of the Koyo PLC
    i_nQuantity  : UINT := 32; //Number of coils read per transaction; must fit the coil buffer
    i_nMBAddr    : WORD := 8#6000; //Modbus start address of the Koyo control relay bank (octal 6000 = 3072)
    i_tTimeout   : TIME := T#10S; //Timeout for a single Modbus transaction
END_VAR

VAR_OUTPUT
    q_xNoPLCResponse : BOOL := TRUE; //Could not reach the PLC if true
    q_anPLCResponse   : ARRAY [0..GVL_KoyoPLCModbus.MAX_COIL_BYTE_INDEX] OF BYTE; //Buffer of coils retrieved from the other PLC
    q_xError         : BOOL := FALSE; //Transaction or other error
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[(* Look ma' no wires! *)
(* A. Wallace, 2015-7-22
XKoyoPLCModbus

Facilitates communication between Beckhoff and Koyo PLC over the network.

Useful if you don't have time to run a wire. Fairly reliable.

*)

(* Modbus Info for Koyo
Modbus Addresses for
Koyo DL05/06/240/250/260/430/440/450 PLCs
PLC Memory Type		| Modbus start address Decimal (octal) | Function codes
Inputs (X)			  2048 (04000)							2
Special Relays (SP)	  3072 (06000)							2
Outputs (Y)			  2048 (04000)							1, 5, 15
Control Relays (C)	  3072 (06000)							1, 5, 15
Timer Contacts (T)	  6144 (014000)							1, 5, 15
Counter Contacts (CT) 6400 (014400)							1, 5, 15
Stage Status Bits (S) 6144 (012000)							1, 5, 15
*)

(* Begin code *)
// Retry after some time
tonRetry.IN := NOT fbKoyo_PLCInputCoilsRx.bBusy;
tonRetry.PT := i_tRetryTime;
tonRetry();

ftReset(CLK:=fbKoyo_PLCInputCoilsRx.bBusy);
ftReset();

fbKoyo_PLCInputCoilsRx.bExecute := ftReset.Q OR tonRetry.Q;

fbKoyo_PLCInputCoilsRx(sIPAddr:=i_sIPAddr, nTCPPort:=i_nTCPPort, nQuantity:=i_nQuantity, nMBAddr:=i_nMBAddr, cbLength:=USINT_TO_UDINT(SIZEOF(anKoyo_PLC_CnBits)), pDestAddr:=ADR(anKoyo_PLC_CnBits), tTimeout:=i_tTimeout);

//run some error code for modbus
IF fbKoyo_PLCInputCoilsRx.bError THEN
    //if there's a modbus error, set all incoming bits to zero
    {analysis -41} //There are one-liners for resetting an array to zero but they don't comply with 61131
    FOR nIndex := 0 TO USINT_TO_INT(SIZEOF(anKoyo_PLC_CnBits))-1 DO //starts at 0
        anKoyo_PLC_CnBits[nIndex]:=0;
    END_FOR
    {analysis +41}
    q_xError := TRUE;

ELSIF ftReset.Q AND fbKoyo_PLCInputCoilsRx.cbRead > 0 THEN
    fbKoyo_PLCInputCoilsRx.bExecute := FALSE;
    q_xNoPLCResponse:= FALSE;
    q_xError := FALSE;

//more error code cause we didn't manage to read anything
ELSIF fbKoyo_PLCInputCoilsRx.cbRead = 0 THEN
    q_xError := TRUE;
    q_xNoPLCResponse:= TRUE;

END_IF

q_anPLCResponse := anKoyo_PLC_CnBits;
]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>